date_debut_panne;heure_debut_panne;date_fin_panne;heure_fin_panne;ligne;station;num_equip;commentaire;motifs;type_equipement;annee_debut_panne;duree_indispo;jour_indispo;id
30/12/2023;;07/04/2025;07:45;D;Vieux Lyon;Esc. 8107;Réducteur gauche + moteur HS ;Panne;escalier;2023;;;8107.0
29/08/2024;17:34;27/03/2025;17:35;B;Jean Jaures;Esc. 4601;Galets de chaîne de marche + axes HS - remplacement;Usure;escalier;2024;5040.016666666666;210.00069444444443;4601.0
06/09/2024;09:00;03/04/2025;14:00;D;Grange blanche ;Esc. 7406;Chaines de marches HS  ;Usure;escalier;2024;5021.0;209.20833333333334;7406.0
13/10/2024;17:00;10/04/2025;;B;Jean Jaures ;Esc. 4602;Tourteau haut HS;Panne;escalier;2024;;;4602.0
23/10/2024;7:47;30/04/2025;;B;Gerland ;Esc. 4802;Portion de chaine HS - suite DEKRA;Usure;escalier;2024;;;4802.0
30/10/2024;12:00;31/05/2025;;D;Garibaldi;Esc. 7702;Commande armoire de manœuvre + anti dérive HS ;Panne;escalier;2024;;;7702.0
12/11/2024;19:00;30/04/2025;;B;Debourg;Esc. 4702;Galets de chaines + axes HS;Panne;escalier;2024;;;4702.0
11/12/2024;11:31;15/05/2025;;D;Laennec;Esc. 7302;"contact pp haut hs + Reprise global de l'EM
 Non-conformité + marches HS";Usure;escalier;2024;;;7302.0
12/12/2024;;30/05/2025;;D;Grange Blanche;Esc. 7402;Chaine de marche HS + main courante + Marches;Usure;escalier;2024;;;7402.0
17/12/2024;13:13;30/05/2025;;D;Sans souci;Esc. 7602;Reprise global de l'EM non-conformité ;Usure;escalier;2024;;;7602.0
13/01/2025;09:25;30/05/2025;;D;Montplaisir Lumiere  ;Esc.7502;Chaine de marches + marches + MC;Usure;escalier;2025;;;7502.0
21/01/2025;11:30;30/05/2025;;B;Debourg;Esc. 4701;Empilement de marches ;Panne;escalier;2025;;;4701.0
23/01/2025;13:25;31/03/2025;18:05;D;Parilly;Esc. 7101;chaîne d’entraînement de mains courantes G et D et le pignons D inférieur de déflexion  HS;Usure;escalier;2025;1612.6666666666667;67.19444444444444;7101.0
02/02/2025;06:00;20/03/2025;16:00;A;Foch;Esc. 2302;Reprise reglage plaque porte peigne + capteurs HS;Usure;escalier;2025;1114.0;46.416666666666664;2302.0
04/02/2025;06:33;30/04/2025;;A;Flachet;Asc. 182;Remplacement moteur PMS + cable traction;Panne;ascenseur;2025;;;182.0
04/02/2025;12:50;25/03/2025;11:00;C;Croix rousse ;Esc. 5702;Réglage plaque porte peigne – actionneur à remplacer;CR DEKRA;escalier;2025;1174.1666666666667;48.923611111111114;5702.0
05/02/2025;07:23;30/06/2025;;D;Valmy;Esc. 8302;Chaine de marche + galet de chaine de marche à remplacer;Usure;escalier;2025;;;8302.0
05/02/2025;11:53;30/04/2025;;D;Garibaldi;Esc. 7701;Chaine main courante X2 + pignon entrainement MC à remplacer;Usure;escalier;2025;;;7701.0
05/02/2025;11:55;20/03/2025;16:00;D;Gorge de loup;Esc. 8203;Reprise plaque porte peigne ;Usure;escalier;2025;1036.0833333333333;43.170138888888886;8203.0
06/02/2025;08:32;30/04/2025;;D;Bellecour;Esc. 2608;Tapis de marches défectueux marches à remplacer, problème de piste station de retournement.;Usure;escalier;2025;;;2608.0
06/02/2025;10:09;30/04/2025;;D;Bellecour;Esc. 2603;piste de galets de marche percés, 2 guides de marche à remplacer station de retournement;Usure;escalier;2025;;;2603.0
08/02/2025;06:37;24/03/2025;16:10;D;Grange Blanche;Asc. 741;Moteur centrale hydraulique HS;Panne;ascenseur;2025;1065.55;44.39791666666667;741.0
09/02/2025;11:57;26/03/2025;22:10;A;Cordeliers;Asc. 251;VF HS;Panne;ascenseur;2025;1090.2166666666667;45.425694444444446;251.0
10/02/2025;16:29;20/03/2025;16:00;B;Guichard ;Asc. 432 ;Contact fin de course HS + choc sur porte;Panne;ascenseur;2025;911.5166666666667;37.97986111111111;432.0
11/02/2025;13:25;30/04/2025;;D;Bellecour;Esc. 2601;MC HS+ Nervure HS + Piste galet de marches HS;CR DEKRA;escalier;2025;;;2601.0
11/02/2025;15:49;30/04/2025;;D;Bellecour;Esc. 2606;MC HS + Guide de mc HS + ;CR DEKRA;escalier;2025;;;2606.0
12/02/2025;18:38;21/03/2023;15:45;A;Charpennes ;Asc. 212;Oxydation cables de levage + poulie d'adherence HS ;Usure;ascenseur;2025;-16658.883333333335;-694.120138888889;212.0
13/02/2025;11:05;13/03/2025;16:00;B;Part Dieu ;Asc. 422;Oxydation cables de levage + poulie d'adherence HS ;Usure;ascenseur;2025;676.9166666666666;28.20486111111111;422.0
20/02/2025;23:20;30/04/2025;;B;Jean jaurés ;Asc. 462;Cellule porte HS + cable NOK + guide de chape et fixation tordeus ;;ascenseur;2025;;;462.0
22/02/2025;11:55;27/03/2025;15:50;D;Gare de Vénissieux ;Esc. 7001;DEFAUT MOTEUR + HUILE;Panne;escalier;2025;795.9166666666666;33.16319444444444;7001.0
25/02/2025;14:30;15/05/2025;;D;Laennec;Esc 7301;Jeux entre maches et plinthes 9mm;CR DEKRA;escalier;2025;;;7301.0
02/03/2025;19:12;04/03/2025;10:20;A;Ampère;Asc. 271;Problème de porte palière niveau rue;Panne;ascenseur;2025;39.13333333333333;1.6305555555555555;271.0
03/03/2025;;12/03/2025;14:32;B;Part Dieu;Esc. 4201;Moteur HS bobinage court-circuit;Panne;escalier;2025;;;4201.0
03/03/2025;17:42;06/03/2025;11:55;B;Debourg;Asc. 471;Contacteur HS + moteur court-circuit;Panne;ascenseur;2025;66.21666666666667;2.759027777777778;471.0
07/03/2025;15:47;12/03/2025;;T4;Manufacture;Esc. 9701;DP HS;Panne;escalier;2025;;;9701.0
08/03/2025;;19/03/2025;21:45;A;Ampère;Esc. 2702;Main courant droit HS;Panne;escalier;2025;;;2702.0
09/03/2025;22:00;30/03/2025;15:06;B;Stade de Gerland;Esc. 4803;Galet guide de marche bas droit + roulement tourteau bas HS;Usure;escalier;2025;497.1;20.712500000000002;4803.0
10/03/2025;11:56;13/03/2025;08:40;A;Laurent Bonnevay ;Asc. 161;Cellule HS;Panne;ascenseur;2025;68.73333333333333;2.863888888888889;161.0
11/03/2025;;30/04/2025;;T1;IUT Feyssine;Asc. 961;Travaux T6/T9;Amélioration;ascenseur;2025;;;961.0
11/03/2025;07:46;11/03/2025;17:10;D;Gare de Vénissieux ;Esc. 7002;Revêtement PPP ne tient que par un rivet + une marche HS;CR DEKRA;escalier;2025;9.4;0.39166666666666666;7002.0
12/03/2025;11:15;13/03/2025;16:00;A;Bellecour;Esc. 2610;Main courante bloquée;Panne;escalier;2025;28.75;1.1979166666666667;2610.0
12/03/2025;11:35;06/04/2025;;D;Gorge de loup;Asc. 822;Poulie + câbles traction HS;CR DEKRA;ascenseur;2025;;;822.0
12/03/2025;12:05;02/04/2025;12:10;F;Minimes;Asc. 923;Vandalisme vitre cassée;Vandalisme ;ascenseur;2025;504.0833333333333;21.00347222222222;923.0
18/03/2025;13:30;13/04/2025;;D;Grange Blanche;Esc. 7401;Guide de main courante courbe haute courbe basse HS;CR DEKRA;escalier;2025;;;7401.0
19/03/2025;10:30;30/04/2025;;D;Bellecour;Asc. 261;Fuite huile + chassis oxydé;CR DEKRA;ascenseur;2025;;;261.0
20/03/2025;;13/04/2025;;B;Jean Macé;Esc. 4501;Guide courbe main courante HS basse et haute ;Panne;escalier;2025;;;4501.0
21/03/2025;08:08;10/05/2025;;D;Gorge de loup ;Esc. 8205 ;"Peignes hauts HS + nez de marche
Pignons de sortie de réducteur HS";Panne;escalier;2025;;;8205.0
21/03/2025;10:40;24/03/2025;11:30;B;Guichard ;Esc. 4302;Rupture marches inferieures ;Panne;escalier;2025;72.83333333333333;3.034722222222222;4302.0
22/03/2025;20:40;08/04/2025;11:25;A;Hotel de ville ;Asc. 242;VF HS + moteur ;Panne;ascenseur;2025;398.75;16.614583333333332;242.0
24/03/2025;13:45;25/03/2025;10:31;A;Gratte ciel ;Esc. 1901;probleme automate Em ne demarre plus  ;Panne;escalier;2025;20.766666666666666;0.8652777777777777;1901.0
25/03/2025;08:34;31/03/2025;07:53;D;Monplaisir Lumiere;Asc. 751;Personnes bloquées operateur de porte hs ;Panne;ascenseur;2025;143.31666666666666;5.971527777777777;751.0
25/03/2025;09:52;31/03/2025;16:57;D;Parilly;Asc. 711;Carte manoeuvre HS ;Panne;ascenseur;2025;151.08333333333334;6.295138888888889;711.0
25/03/2025;13:25;10/04/2025;12:00;D;Guillotière;Esc. 7903;Réglage plaque porte peigne sur Dekra;CR DEKRA;escalier;2025;382.5833333333333;15.940972222222221;7903.0
25/03/2025;15:15;13/04/2025;;D;Guillotière;Esc. 7904;Jeu entre marche sup à 6mm + cache de DP manquant;CR DEKRA;escalier;2025;;;7904.0
27/03/2025;14:00;01/04/2025;17:45;B;Part Dieu;Esc. 4210;Main courante de droite déjantée sur toute la longueur, Main courante droite HS, Guide MC haut droit HS;Panne;escalier;2025;123.75;5.15625;4210.0
29/03/2025;5:15;31/03/2025;15:30;A;Laurent Bonnevay;Esc. 1601;Serrure boitier HS;Panne;escalier;2025;58.25;2.4270833333333335;1601.0
30/03/2025;00:10;07/04/2025;16:15;D;Gare de Vénissieux ;Esc. 7002;Peignes haut et bas cassés;Panne;escalier;2025;208.08333333333334;8.67013888888889;7002.0
30/03/2025;5:20;31/03/2025;14:00;A;Massena;Asc. 221;Serrure toit cabine cassée;Panne;ascenseur;2025;32.666666666666664;1.361111111111111;221.0
31/03/2025;9:30;27/04/2025;;A;Cusset;Asc. 171;Poulie de renvoie haute HS;Panne;ascenseur;2025;;;171.0
